---
id: heat-boilers
title: "Boilers types and selection"
pillar: heating
topic: boilers
order: 1
difficulty: intermediate
tier: free
tags: [boilers, condensing, hydronic]
standards_referenced: []
region: global
ghana_callout: false
estimated_minutes: 9
related: [heat-hydronic-heating, load-heating]
---

A boiler converts fuel or electricity into heat carried away by water or steam. Choosing the right type is mostly about matching the boiler to the distribution temperature, the fuel available, and the way the building load varies through the day and year.

## Fire tube versus water tube

The two classic constructions differ in which fluid sits inside the tubes.

In a **fire-tube** boiler the hot combustion gases pass through tubes that are surrounded by water held in a large shell. The big water volume makes these boilers forgiving of sudden load swings and slow to lose pressure, but it also makes them heavy, slow to start, and limited in working pressure to roughly 17 bar. They dominate commercial hot-water and low-pressure steam duties up to about 15 MW.

In a **water-tube** boiler the water runs inside the tubes and the flames surround them. With far less water held at pressure, water-tube units reach much higher pressures and capacities and respond quickly. They are the standard for power generation and large industrial steam plant but cost more and demand better feedwater treatment.

| Feature | Fire tube | Water tube |
|---|---|---|
| Water volume | Large | Small |
| Max pressure | About 17 bar | 100 bar and above |
| Response to load swing | Slow, stable | Fast |
| Typical use | Commercial heating, low-pressure steam | Industrial and power steam |
| Relative cost | Lower | Higher |

For most building services work the fire-tube or a compact sectional cast-iron or modular boiler is what you will specify.

## Condensing versus non condensing

This is the single decision that most affects running cost. Burning a hydrocarbon fuel produces water vapour. That vapour carries **latent heat** — about 11 percent of the gross calorific value of natural gas. A non-condensing boiler sends that vapour up the flue still as a gas, so its useful output is capped near 80 to 86 percent of gross input.

A **condensing** boiler has an enlarged or secondary heat exchanger, usually stainless steel or aluminium, that cools the flue gas below its dew point of roughly 55 °C for natural gas. The vapour condenses, releasing latent heat back into the water, and seasonal efficiency can reach 95 to 98 percent.

### Why return water temperature decides everything

A condensing boiler only condenses when the **return** water is cool enough to drop the flue gas below its dew point. Return water above about 55 °C means the boiler runs hot and behaves like a non-condensing unit regardless of its label.

| Return water temperature | Condensing behaviour | Approximate gross efficiency |
|---|---|---|
| 30 °C | Strong condensing | 97 percent |
| 40 °C | Good condensing | 95 percent |
| 50 °C | Partial condensing | 90 percent |
| 60 °C and above | No condensing | 86 percent |

This is why hydronic systems are increasingly designed around 70/50 °C or even 55/45 °C flow and return rather than the traditional 82/71 °C. Low-temperature emitters such as underfloor loops and oversized radiators keep the return cool and let the boiler condense for most of the heating season.

## Fuel options

Most building boilers burn **natural gas** for its clean combustion and low cost. **LPG** serves sites off the gas grid and behaves similarly but costs more per unit of energy. **Oil**, usually light fuel oil or kerosene, needs on-site storage, more maintenance, and has a higher flue dew point so condensing gains are smaller. **Biomass** — wood pellet or chip — suits estates with fuel supply and space for storage and ash handling. **Electric** boilers avoid a flue entirely and reach near 100 percent efficiency at the point of use, but high electricity tariffs usually limit them to small or standby duty.

## Steam versus hot water

Hot-water boilers are the default for space heating. Water is pumped around a closed loop, the system pressure suppresses boiling, and control is simple. Steam boilers raise saturated steam that distributes by its own pressure and gives up large amounts of latent heat at the emitter — useful for kitchens, laundries, sterilisers, humidification, and process loads. Steam systems need traps, condensate return, blowdown, and feedwater treatment, so they carry more maintenance. Choose steam only when a process genuinely needs it; otherwise hot water is cheaper and safer to run.

## Turndown sizing and staging

**Turndown** is the ratio of maximum to minimum stable firing rate. A 5:1 burner can modulate down to 20 percent of capacity; a 10:1 burner to 10 percent. High turndown matters because a building spends most of the heating season far below design load. A boiler that cannot turn down low enough will **short cycle** — firing, satisfying the loop, switching off, and repeating. Cycling wastes the purge air that cools the heat exchanger between fires and stresses components.

Rather than fit one oversized boiler, install **multiple smaller boilers in a modular arrangement**. Two or three or four units sharing the load give a far wider effective turndown, provide redundancy if one fails, and let the lead boiler condense gently at low fire instead of slamming on and off. A sequencing controller brings boilers on and off and rotates the lead unit to even out run hours.

Size the set to the calculated **heat loss** plus a modest margin — commonly 10 to 20 percent — not to a rule-of-thumb watts-per-square-metre figure that often doubles the real load. Oversizing is the most common and most expensive boiler mistake.

## Safety devices

Every boiler needs layered protection that is independent of the operating control:

- **Pressure relief valve** sized to pass full firing capacity, discharging to a safe drain.
- **High-limit thermostat**, a manual-reset device that shuts the burner if water temperature runs away.
- **Low-water cutoff** that stops firing if water level or flow is lost — the most important steam-boiler protection.
- **Flame supervision** through a flame rod or UV scanner that closes the gas valve within seconds of flame loss.
- **Expansion provision** — a vessel on hot-water systems — to absorb the volume change as water heats.

Commission and test every interlock before handover, then prove them on a planned schedule. A boiler is only as safe as the control that has been verified to act when something goes wrong.
